<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Testing & Commissioning Checklists - OMNI</title>
  <link rel="stylesheet" href="style.css" />
  <style>
    .tabs { display: flex; gap: 0; border-bottom: 3px solid var(--accent); margin-bottom: 0; }
        .tabs button { padding: 10px 20px; border: none; border-bottom: 3px solid transparent; background: var(--bg-input); cursor: pointer; font-size: 0.95em; font-weight: bold; color: var(--text-secondary); margin-bottom: -3px; }
        .tabs button.active { background: var(--bg-card); color: var(--accent); border-bottom-color: var(--accent); }
        .tab-content { display: none; padding: 24px; border: 2px solid var(--accent); border-top: none; background: var(--bg-card); }
        .tab-content.active { display: block; }
        .checklist { list-style: none; padding: 0; margin: 0; }
        .checklist li { padding: 10px 12px; border-bottom: 1px solid var(--border-light); display: flex; align-items: flex-start; gap: 10px; line-height: 1.5; }
        .checklist li label { cursor: pointer; display: flex; gap: 10px; align-items: flex-start; }
        .checklist input[type="checkbox"] { margin-top: 4px; width: 18px; height: 18px; flex-shrink: 0; }
        .checklist .clause { color: var(--accent); font-weight: bold; font-size: 0.85em; white-space: nowrap; }
        .progress-bar { height: 8px; background: var(--border-light); border-radius: 4px; margin: 12px 0; }
        .progress-fill { height: 100%; background: #16a34a; border-radius: 4px; transition: width 0.3s; }
        .progress-text { font-size: 0.9em; color: var(--text-secondary); margin-bottom: 8px; }
        @media print { .top-tabs, .calc-button, .tabs { display: none !important; } .tab-content { display: block !important; border: none; page-break-before: always; } .checklist input[type="checkbox"] { -webkit-print-color-adjust: exact; print-color-adjust: exact; } }
  </style>
</head>
<body>
  <div class="top-tabs"></div>
  <div class="main-content">
    <h1>Testing & Commissioning Checklists</h1>
    <p>Pre-energisation and commissioning checklists per <strong>AS/NZS 3000:2018 <a href="as3000viewer.html#cl-8.1" target="_blank">Section 8</a></strong>, <strong>AS/NZS 3017</strong> (verification), and industry best practice.</p>

    <div class="tabs">
      <button class="active" onclick="showTab('preEnerg')">Pre-Energisation</button>
      <button onclick="showTab('testing')">Electrical Testing</button>
      <button onclick="showTab('switchboard')">Switchboard T&C</button>
      <button onclick="showTab('generator')">Generator T&C</button>
      <button onclick="showTab('lighting')">Lighting & Emergency</button>
    </div>

    <div id="preEnerg" class="tab-content active">
      <h2>Pre-Energisation Checklist</h2>
      <div class="info-box"><strong>AS/NZS 3000 <a href="as3000viewer.html#cl-8.2" class="clause" target="_blank">cl 8.2</a>:</strong> An electrical installation shall be verified before being placed in service. The following inspections must be completed before switchboard energisation.</div>
      <div class="progress-text" id="prog_preEnerg">0 / 20 complete</div>
      <div class="progress-bar"><div class="progress-fill" id="bar_preEnerg" style="width:0%;"></div></div>
      <ul class="checklist" data-group="preEnerg">
        <li><label><input type="checkbox" onchange="updateProgress('preEnerg')"><a href="as3000viewer.html#cl-8.3.1" class="clause" target="_blank">cl 8.3.1</a> Visual inspection of all connections &mdash; tight, correct polarity, correct phase identification</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('preEnerg')"><a href="as3000viewer.html#cl-8.3.1" class="clause" target="_blank">cl 8.3.1</a> Cable sizes match design drawings and schedules</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('preEnerg')"><a href="as3000viewer.html#cl-8.3.1" class="clause" target="_blank">cl 8.3.1</a> All cable terminations torqued to manufacturer specifications</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('preEnerg')"><a href="as3000viewer.html#cl-8.3.1" class="clause" target="_blank">cl 8.3.1</a> Cable glands, saddles, and supports installed correctly</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('preEnerg')"><a href="as3000viewer.html#cl-8.3.2" class="clause" target="_blank">cl 8.3.2</a> Earth continuity verified &mdash; MEN link, earth bar connections, electrode</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('preEnerg')"><a href="as3000viewer.html#cl-8.3.1" class="clause" target="_blank">cl 8.3.1</a> Switchboard internal wiring complete and dressed neatly</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('preEnerg')"><a href="as3000viewer.html#cl-8.3.1" class="clause" target="_blank">cl 8.3.1</a> All blanking plates, covers, and safety barriers in place</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('preEnerg')"><a href="as3000viewer.html#cl-8.3.1" class="clause" target="_blank">cl 8.3.1</a> Switchboard labelling complete &mdash; circuit IDs, danger signs, nameplates</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('preEnerg')"><a href="as3000viewer.html#cl-8.3.1" class="clause" target="_blank">cl 8.3.1</a> IP rating achieved &mdash; no unprotected openings, unused knockouts sealed</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('preEnerg')"><a href="as3000viewer.html#cl-8.3.1" class="clause" target="_blank">cl 8.3.1</a> No foreign objects inside switchboard (swarf, cable off-cuts, tools)</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('preEnerg')"><a href="as3000viewer.html#cl-5.3" class="clause" target="_blank">cl 5.3</a> Switchroom access clear, door signage installed, fire extinguisher present</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('preEnerg')"><a href="as3000viewer.html#cl-8.3.2" class="clause" target="_blank">cl 8.3.2</a> Insulation resistance tests completed and recorded</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('preEnerg')"><a href="as3000viewer.html#cl-8.3.2" class="clause" target="_blank">cl 8.3.2</a> Earth electrode resistance measured and recorded</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('preEnerg')"><a href="as3000viewer.html#cl-8.3.2" class="clause" target="_blank">cl 8.3.2</a> Polarity test completed on all circuits</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('preEnerg')"><a href="as3000viewer.html#cl-2.6" class="clause" target="_blank">cl 2.6</a> RCD devices installed and tested per specification</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('preEnerg')"><a href="as3000viewer.html#cl-8.3.1" class="clause" target="_blank">cl 8.3.1</a> All circuit breaker ratings match design schedules</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('preEnerg')"><a href="as3000viewer.html#cl-7.5" class="clause" target="_blank">cl 7.5</a> Fire-rated cables &mdash; installation and fixings verified per AS/NZS 3013</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('preEnerg')"><a href="as3000viewer.html#cl-8.2" class="clause" target="_blank">cl 8.2</a> Energisation permit obtained / safe work method statement (SWMS)</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('preEnerg')"><a href="as3000viewer.html#cl-8.2" class="clause" target="_blank">cl 8.2</a> Distributor supply connection confirmed / meter installed</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('preEnerg')"><a href="as3000viewer.html#cl-8.4" class="clause" target="_blank">cl 8.4</a> Certificate of Compliance (CoC) / ESM documentation prepared</label></li>
      </ul>
      <button class="calc-button" onclick="window.print()">Print Checklist</button>
      <button class="btn-export" onclick="exportChecklist()">Export Checklist CSV</button>
    </div>

    <div id="testing" class="tab-content">
      <h2>Electrical Testing &mdash; AS/NZS 3017</h2>
      <div class="info-box"><strong>AS/NZS 3017:2022</strong> Electrical installations &mdash; Verification and inspection guidelines. Mandatory tests before energisation.</div>
      <div class="progress-text" id="prog_testing">0 / 12 complete</div>
      <div class="progress-bar"><div class="progress-fill" id="bar_testing" style="width:0%;"></div></div>
      <ul class="checklist" data-group="testing">
        <li><label><input type="checkbox" onchange="updateProgress('testing')"><a href="as3000viewer.html#cl-8.3.2.1" class="clause" target="_blank">cl 8.3.2.1</a> <strong>Continuity of earthing:</strong> Earth continuity test on all protective conductors, main earth, equipotential bonding. &#8804; 1&#937;.</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('testing')"><a href="as3000viewer.html#cl-8.3.2.2" class="clause" target="_blank">cl 8.3.2.2</a> <strong>Insulation resistance:</strong> Test L-N, L-E, N-E at 500V DC. Minimum 1 M&#937; per circuit. Record readings.</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('testing')"><a href="as3000viewer.html#cl-8.3.2.3" class="clause" target="_blank">cl 8.3.2.3</a> <strong>Polarity:</strong> Verify correct polarity at all points: switchboard, socket outlets, fixed connections. Active on correct terminal.</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('testing')"><a href="as3000viewer.html#cl-8.3.2.5" class="clause" target="_blank">cl 8.3.2.5</a> <strong>Earth fault loop impedance (Zs):</strong> Measure Zs at furthest point of each circuit. Verify disconnection time per <a href="as3000viewer.html#cl-2.6.2" class="clause" target="_blank">cl 2.6.2</a>.</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('testing')"><a href="as3000viewer.html#cl-8.3.2.6" class="clause" target="_blank">cl 8.3.2.6</a> <strong>RCD trip test:</strong> Test each RCD at rated I&#916;n. Trip time &#8804; 300ms (30mA type) / &#8804; 40ms (10mA type). Test button operation.</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('testing')"><a href="as3000viewer.html#cl-8.3.2.4" class="clause" target="_blank">cl 8.3.2.4</a> <strong>Earth electrode resistance:</strong> Test resistance of earth electrode. Typically &#8804; 10&#937; for a single installation. Fall-of-potential method.</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('testing')"><a href="as3000viewer.html#cl-8.3.2" class="clause" target="_blank">cl 8.3.2</a> <strong>Phase rotation:</strong> Verify correct phase sequence (L1-L2-L3) at MSB and all 3-phase sub-boards.</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('testing')"><a href="as3000viewer.html#cl-8.3.2" class="clause" target="_blank">cl 8.3.2</a> <strong>Voltage readings:</strong> Record L-N, L-L, and N-E voltages at MSB. Verify within &plusmn;6% of nominal.</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('testing')"><a href="as3000viewer.html#cl-8.3.2" class="clause" target="_blank">cl 8.3.2</a> <strong>Current readings:</strong> Record phase currents at MSB under load. Verify balance within 10%. Verify neutral current.</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('testing')"><a href="as3000viewer.html#cl-8.3.2.7" class="clause" target="_blank">cl 8.3.2.7</a> <strong>Prospective fault current:</strong> Measure or verify Ipsc at MSB. Confirm switchgear fault rating adequate.</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('testing')"><a href="as3000viewer.html#cl-8.3.2" class="clause" target="_blank">cl 8.3.2</a> <strong>Circuit identification:</strong> Verify each circuit breaker labels match actual connected circuit. Buzzout test.</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('testing')"><a href="as3000viewer.html#cl-8.4" class="clause" target="_blank">cl 8.4</a> <strong>Test results recorded:</strong> All test results documented on AS/NZS 3017 test sheets. Retained for the life of the installation.</label></li>
      </ul>
      <button class="calc-button" onclick="window.print()">Print Checklist</button>
      <div class="calc-section" style="margin-top:24px;">
        <h2>Test Pass Criteria Quick Reference</h2>
        <table class="ref-table">
          <thead><tr><th>Test</th><th>Instrument</th><th>Pass Criteria</th><th>Clause</th></tr></thead>
          <tbody>
            <tr><td>Insulation resistance</td><td>500V DC insulation tester</td><td>&#8805; 1 M&#937; per circuit</td><td><a href="as3000viewer.html#cl-8.3.2" target="_blank">8.3.2.2</a></td></tr>
            <tr><td>Earth continuity</td><td>Low-resistance ohmmeter</td><td>&#8804; 1 &#937; end-to-end</td><td><a href="as3000viewer.html#cl-8.3.2" target="_blank">8.3.2.1</a></td></tr>
            <tr><td>Earth electrode</td><td>Earth resistance tester</td><td>&#8804; 10 &#937; (single installation)</td><td><a href="as3000viewer.html#cl-8.3.2" target="_blank">8.3.2.4</a></td></tr>
            <tr><td>RCD trip (30mA)</td><td>RCD tester</td><td>Trip &#8804; 300 ms at I&#916;n; &#8804; 40 ms at 5&times;I&#916;n</td><td><a href="as3000viewer.html#cl-8.3.2" target="_blank">8.3.2.6</a></td></tr>
            <tr><td>RCD trip (10mA)</td><td>RCD tester</td><td>Trip &#8804; 40 ms at I&#916;n</td><td><a href="as3000viewer.html#cl-8.3.2" target="_blank">8.3.2.6</a></td></tr>
            <tr><td>Loop impedance Zs</td><td>Loop impedance tester</td><td>Zs &#8804; Zs(max) per Table 8.1</td><td><a href="as3000viewer.html#cl-8.3.2" target="_blank">8.3.2.5</a></td></tr>
            <tr><td>Prospective fault</td><td>Loop tester or calculated</td><td>&#8804; switchgear fault rating</td><td><a href="as3000viewer.html#cl-8.3.2" target="_blank">8.3.2.7</a></td></tr>
            <tr><td>Voltage</td><td>Multimeter (CAT III)</td><td>230V &plusmn;6% (216&ndash;244V) L-N</td><td>&mdash;</td></tr>
          </tbody>
        </table>
      </div>
    </div>

    <div id="switchboard" class="tab-content">
      <h2>Switchboard Commissioning</h2>
      <div class="progress-text" id="prog_switchboard">0 / 10 complete</div>
      <div class="progress-bar"><div class="progress-fill" id="bar_switchboard" style="width:0%;"></div></div>
      <ul class="checklist" data-group="switchboard">
        <li><label><input type="checkbox" onchange="updateProgress('switchboard')"><strong>Factory test certificates</strong> received and reviewed (type-tested assembly per AS/NZS 61439)</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('switchboard')"><strong>Switchboard nameplate</strong> &mdash; rated voltage, current, fault rating, IP rating, manufacturer details</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('switchboard')"><strong>Busbar torque check</strong> &mdash; all busbar joints torqued to specification and witness marked</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('switchboard')"><strong>Thermal imaging</strong> &mdash; infrared scan after 1 hr under load. No hot spots > 10&deg;C above ambient differential</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('switchboard')"><strong>CB trip settings</strong> &mdash; all adjustable circuit breaker trip units set per coordination study</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('switchboard')"><strong>Metering verification</strong> &mdash; CT ratios correct, meter reads correctly, phase assignment verified</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('switchboard')"><strong>Interlock testing</strong> &mdash; mechanical and electrical interlocks function correctly</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('switchboard')"><strong>SPD status</strong> &mdash; SPD indicators show green/healthy. Backup fuses intact</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('switchboard')"><strong>BMS integration</strong> &mdash; all monitored points confirmed on BMS (status, alarms, metering)</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('switchboard')"><strong>As-built drawings</strong> &mdash; switchboard single-line diagram and schedule updated as-built</label></li>
      </ul>
      <button class="calc-button" onclick="window.print()">Print Checklist</button>
    </div>

    <div id="generator" class="tab-content">
      <h2>Generator Commissioning &mdash; AS/NZS 3010</h2>
      <div class="progress-text" id="prog_generator">0 / 12 complete</div>
      <div class="progress-bar"><div class="progress-fill" id="bar_generator" style="width:0%;"></div></div>
      <ul class="checklist" data-group="generator">
        <li><label><input type="checkbox" onchange="updateProgress('generator')"><strong>Mechanical inspection:</strong> Fuel lines, exhaust, cooling, vibration mounts, base tank</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('generator')"><strong>Fuel system:</strong> Day tank filled, main tank level, auto transfer from bulk, fuel polishing</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('generator')"><strong>Battery check:</strong> Starter batteries charged, electrolyte level, charger operational</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('generator')"><strong>ATS operation:</strong> Simulate mains failure &mdash; ATS transfers to generator within design time</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('generator')"><strong>ATS retransfer:</strong> Restore mains &mdash; ATS retransfers after cooldown delay (typically 5 min)</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('generator')"><strong>Voltage & frequency:</strong> 415V &plusmn;2%, 50 Hz &plusmn;0.5% steady state under load</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('generator')"><strong>Step loading:</strong> Apply loads in steps per AS/NZS 3010. Verify voltage dip < 15% per step</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('generator')"><strong>Full load run:</strong> 2-hour run at full rated load. Record voltage, current, frequency, fuel consumption</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('generator')"><strong>Earth fault protection:</strong> Generator earth protection scheme verified per AS/NZS 3010</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('generator')"><strong>Remote monitoring:</strong> BMS alarms &mdash; gen running, gen fault, low fuel, ATS position</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('generator')"><strong>Exhaust emissions:</strong> Verify exhaust doesn't affect air intakes or occupied areas</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('generator')"><strong>Documentation:</strong> Operating manual, maintenance schedule, emergency procedures on site</label></li>
      </ul>
      <button class="calc-button" onclick="window.print()">Print Checklist</button>
    </div>

    <div id="lighting" class="tab-content">
      <h2>Lighting & Emergency Lighting Commissioning</h2>
      <div class="progress-text" id="prog_lighting">0 / 10 complete</div>
      <div class="progress-bar"><div class="progress-fill" id="bar_lighting" style="width:0%;"></div></div>
      <ul class="checklist" data-group="lighting">
        <li><label><input type="checkbox" onchange="updateProgress('lighting')"><strong>Lux level survey:</strong> Measure and record lux levels in representative areas. Compare to AS/NZS 1680 requirements.</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('lighting')"><strong>Lighting control:</strong> Verify dimming, switching, occupancy sensors, daylight sensors operate correctly</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('lighting')"><strong>Emergency lighting &mdash; duration test:</strong> Full discharge test for rated duration (90 min per AS/NZS 2293.2)</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('lighting')"><strong>Emergency lighting &mdash; lux levels:</strong> Measure emergency lux levels on escape routes (&#8805; 0.5 lux per AS/NZS 2293.1)</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('lighting')"><strong>Exit signs:</strong> All exit signs illuminated, correct direction, visible from required distance</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('lighting')"><strong>Emergency lighting log:</strong> Emergency luminaire register created with location, type, battery, test date</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('lighting')"><strong>Lighting power density:</strong> Verify compliance with NCC Section J6 (max W/m&sup2;) for applicable areas</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('lighting')"><strong>External lighting:</strong> Verify no light spill to neighbouring properties per AS 4282 (control of obtrusive effects)</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('lighting')"><strong>DALI/KNX addressing:</strong> All luminaires correctly addressed and assigned to groups/scenes</label></li>
        <li><label><input type="checkbox" onchange="updateProgress('lighting')"><strong>Central monitoring:</strong> Emergency lighting test system (if fitted) reports all luminaires healthy</label></li>
      </ul>
      <button class="calc-button" onclick="window.print()">Print Checklist</button>
    </div>
  </div>
  <script>
    function showTab(tabId) {
      document.querySelectorAll('.tab-content').forEach(t => t.classList.remove('active'));
      document.querySelectorAll('.tabs button').forEach(b => b.classList.remove('active'));
      document.getElementById(tabId).classList.add('active');
      event.target.classList.add('active');
    }

    function updateProgress(group) {
      const checks = document.querySelectorAll(`[data-group="${group}"] input[type="checkbox"]`);
      const total = checks.length;
      const done = [...checks].filter(c => c.checked).length;
      document.getElementById(`prog_${group}`).textContent = `${done} / ${total} complete`;
      document.getElementById(`bar_${group}`).style.width = `${(done/total*100)}%`;
    }
    function exportChecklist() {
      var rows = [];
      document.querySelectorAll('.checklist').forEach(function(ul) {
        var group = ul.getAttribute('data-group') || 'unknown';
        ul.querySelectorAll('li').forEach(function(li) {
          var cb = li.querySelector('input[type="checkbox"]');
          var text = li.textContent.trim();
          rows.push([group, cb && cb.checked ? 'DONE' : 'PENDING', text]);
        });
      });
      OmniExport.toCSV(['Group','Status','Item'], rows, 'commissioning-checklist');
    }
  </script>
  <script src="omni-utils.js"></script>
</body>
</html>
